# ISO 13485:2016 強制性文件和記錄

本文件提供 ISO 13485:2016 醫療器材品質管理系統所需的所有強制性文件和記錄的完整清單。

## 概述

ISO 13485:2016 要求組織建立並維護 **31 個文件化程序**，以及**品質手冊**和**醫療器材檔案**。此外，必須維護許多**記錄**以提供符合性證據。

**重要說明：**
- 31 個文件化程序不需要是 31 個獨立的文件
- 多個程序可以合併成一個文件
- 一個程序可以分散在多個文件中
- 並非所有程序都適用於每個組織（排除項目必須說明理由）
- 適用的法規要求可能需要額外的文件

## 1. 品質手冊（第 4.2.2 條要求）

**描述：** QMS 基礎文件

**必須包含：**
- QMS 範圍並說明排除項目的理由
- 文件化程序或其參照
- QMS 流程間交互作用的描述
- QMS 中使用的文件結構

**適用於：** 所有組織

---

## 2. 醫療器材檔案（第 4.2.3 條要求）

**描述：** 每種醫療器材類型或系列的檔案

**必須包含：**
- 一般描述和預期用途
- 標籤和使用說明規格
- 產品和/或製造規格
- 採購、製造、服務程序
- 量測和監測程序
- 安裝要求（如適用）
- 風險管理檔案
- 驗證和確效資訊
- 設計和開發檔案（當適用時）

**適用於：** 所有組織，針對每種器材類型/系列

---

## 3. 31 個文件化程序

### 第 4 條：品質管理系統

#### 1. 風險管理程序（4.1.5）
**描述：** 整個產品實現過程中的風險管理要求
**必須處理：**
- 風險管理方法論
- 風險分析和評估
- 風險控制措施
- 風險可接受準則
- 風險管理審查
**參考標準：** ISO 14971

#### 2. 軟體驗證程序（4.1.6）
**描述：** QMS 中使用的電腦軟體應用程式驗證
**必須處理：**
- 軟體風險評估
- 驗證方法和活動
- 驗收準則
- 使用者責任
- 初次使用前和變更後的驗證
- 再驗證準則

#### 3. 文件管制程序（4.2.4）
**描述：** 所有 QMS 文件的管制
**必須處理：**
- 發佈前的文件核准
- 文件審查和更新
- 變更和版次狀態識別
- 相關文件版本的可用性
- 文件可讀性和識別
- 外部文件管制
- 防止使用作廢文件
- 保留的作廢文件識別

#### 4. 記錄管制程序（4.2.5）
**描述：** 所有 QMS 記錄的管制
**必須處理：**
- 記錄識別
- 儲存和安全
- 完整性保護
- 檢索程序
- 保留時間確定
- 記錄處置
- 可讀性要求
- 變更識別

### 第 5 條：管理責任

#### 5. 管理審查程序（5.6.1）
**描述：** 最高管理層對 QMS 的系統審查
**必須處理：**
- 審查頻率（至少每年）
- 審查議程和輸入
- 審查輸出和行動
- 出席人員要求
- 記錄保存要求

#### 6. 內部溝通程序（5.5.3）
**描述：** 關於 QMS 有效性的溝通
**必須處理：**
- 溝通管道
- 溝通頻率
- 負責人員
- 需溝通的主題
- 溝通記錄

### 第 6 條：資源管理

#### 7. 人力資源/能力程序（6.2）
**描述：** 確保人員能力
**必須處理：**
- 能力要求確定
- 培訓需求識別
- 培訓提供和評估
- 教育、培訓、技能和經驗要求
- 能力記錄維護
- 人員貢獻認知

#### 8. 基礎設施維護程序（6.3）
**描述：** 設施和設備維護（當影響品質時）
**必須處理：**
- 維護活動定義
- 維護排程
- 維護記錄
- 對產品品質的影響
- 維護後驗證

#### 9. 汙染控制程序（6.4.2）
**描述：** 受汙染或可能受汙染產品的管制（當適用時）
**必須處理：**
- 汙染識別
- 受汙染產品處理
- 隔離要求
- 去汙染程序
- 管制的特殊安排

### 第 7 條：產品實現

#### 10. 客戶溝通程序（7.2.3）
**描述：** 與客戶的溝通
**必須處理：**
- 產品資訊提供
- 詢價、合約、訂單處理
- 客戶回饋包括抱怨
- 諮詢通知
- 溝通管道和責任

#### 11. 設計和開發程序（7.3.1 - 7.3.10）
**描述：** 設計和開發流程管制
**必須處理：**
- 設計和開發規劃
- 輸入確定和審查
- 輸出提供和核准
- 適當階段的設計審查
- 對照輸入的驗證
- 預期用途確效
- 轉移至製造
- 變更管制
- 設計檔案維護

#### 12. 採購程序（7.4.1）
**描述：** 採購流程管制
**必須處理：**
- 供應商評估和選擇標準
- 供應商監測和重新評估
- 供應商績效追蹤
- 採購管制
- 供應商變更通知
- 對次級供應商的溝通

#### 13. 採購產品驗證程序（7.4.3）
**描述：** 驗證採購產品符合要求
**必須處理：**
- 驗證活動
- 驗證範圍
- 產品放行方法
- 供應商場所驗證（如適用）
- 客戶驗證安排（如適用）

#### 14. 生產和服務提供管制程序（7.5.1）
**描述：** 生產和服務活動管制
**必須處理：**
- 工作指導書和文件化程序
- 適當設備使用
- 監測和量測活動
- 放行、交付和交付後活動
- 標籤和包裝操作
- 服務程序（如適用）

#### 15. 產品清潔度程序（7.5.2）
**描述：** 產品清潔度管制（當適用時）
**必須處理：**
- 清潔要求和規格
- 滅菌前清潔
- 無法清潔產品處理
- 製造衛生要求
- 清潔驗證

#### 16. 安裝和驗證程序（7.5.3）
**描述：** 安裝活動（當適用時）
**必須處理：**
- 安裝要求
- 安裝說明
- 安裝驗證
- 安裝記錄
- 負責人員

#### 17. 服務程序（7.5.4）
**描述：** 服務活動（當適用時）
**必須處理：**
- 服務要求
- 參考資料和量測
- 服務回饋分析
- 服務記錄
- 向法規機關通報服務

#### 18. 製程驗證程序（7.5.6）
**描述：** 無法驗證輸出的製程驗證
**必須處理：**
- 製造製程驗證
- 生產電腦軟體驗證
- 滅菌製程驗證
- 無菌製程驗證
- 潔淨室驗證（如適用）
- 審查和核准標準
- 設備核准和人員資格
- 再驗證準則和觸發條件

#### 19. 滅菌和無菌屏障系統驗證（7.5.7）
**描述：** 滅菌製程驗證（當適用時）
**必須處理：**
- 滅菌方法驗證
- 無菌屏障系統驗證
- 每批次製程參數
- 滅菌變更驗證
- 驗證記錄維護

#### 20. 產品識別和追溯性程序（7.5.8, 7.5.9）
**描述：** 整個實現過程的識別和追溯性
**必須處理：**
- 整個實現過程的識別方法
- 追溯性範圍定義
- 配送和位置追蹤
- 收貨人識別
- 出貨數量識別
- 保留期限要求
- 適用的法規追溯性要求

#### 21. 客戶財產程序（7.5.10）
**描述：** 客戶提供財產的管制
**必須處理：**
- 客戶財產識別
- 客戶財產驗證
- 保護和保障
- 遺失、損壞或不適用通報
- 客戶財產記錄

#### 22. 產品保存程序（7.5.11）
**描述：** 加工和交付期間的產品保存
**必須處理：**
- 識別要求
- 搬運要求
- 包裝要求
- 儲存要求
- 保護要求
- 特殊搬運（如適用）
- 適用於組成零件

#### 23. 監測量測設備管制程序（7.6）
**描述：** 量測設備的校正和管制
**必須處理：**
- 設備識別
- 校正或驗證間隔
- 校正方法和標準
- 調整程序
- 校正狀態識別
- 防止無效調整
- 防止損壞
- 發現不合格時的評估
- 電腦軟體確認

### 第 8 條：量測、分析和改進

#### 24. 回饋程序（8.2.1）
**描述：** 上市後資訊系統
**必須處理：**
- 品質問題早期預警系統
- 上市後資訊收集
- 抱怨處理連結
- 向法規機關報告
- 風險管理輸入
- 矯正和預防措施輸入
- 回饋來源和管道

#### 25. 抱怨處理程序（8.2.2）
**描述：** 及時處理抱怨
**必須處理：**
- 抱怨接收和記錄
- 抱怨評估和調查
- 確定是否需要向主管機關報告
- 確定是否需要諮詢通知
- 通知客戶採取的行動
- 非直接處理抱怨資訊的轉移
- 抱怨趨勢和分析

#### 26. 向法規機關報告程序（8.2.3）
**描述：** 向法規機關通報
**必須處理：**
- 應報告事件確定
- 通報時程
- 通報內容要求
- 諮詢通知要求
- 各地區適用法規要求
- 報告負責人員

#### 27. 內部稽核程序（8.2.4）
**描述：** 內部稽核進行
**必須處理：**
- 稽核方案規劃
- 稽核準則、範圍、頻率、方法
- 稽核員選擇和公正性
- 稽核責任和要求
- 稽核報告
- 稽核記錄
- 後續活動

#### 28. 製程監測和量測程序（8.2.5）
**描述：** QMS 製程的監測和量測
**必須處理：**
- 製程監測方法
- 製程量測方法
- 達成計畫結果的證明
- 需要時實施矯正
- 製程失效時的矯正措施

#### 29. 產品監測和量測程序（8.2.6）
**描述：** 產品的監測和量測
**必須處理：**
- 產品驗收準則
- 適當階段的量測
- 放行權責識別
- 放行程序
- 符合準則的記錄
- 量測權責的追溯性

#### 30. 不合格產品管制程序（8.3）
**描述：** 不合格產品的識別和管制
**必須處理：**
- 不合格識別
- 文件要求
- 不合格評估
- 不合格產品隔離
- 不合格產品處置
- 外部相關方通知
- 特許流程（如適用）
- 返工程序
- 交付前發現不合格的行動
- 交付後發現不合格的行動
- 報告要求

#### 31A. 矯正措施程序（8.5.2）
**描述：** 消除不合格原因
**必須處理：**
- 審查不合格包括抱怨
- 原因確定方法論
- 行動需求評估
- 行動規劃和記錄
- 行動實施
- 矯正措施有效性審查
- 調查和後續追蹤記錄

#### 31B. 預防措施程序（8.5.3）
**描述：** 消除潛在不合格原因
**必須處理：**
- 確定潛在不合格
- 行動需求評估
- 行動規劃和記錄
- 行動實施
- 預防措施有效性審查
- 預防措施資訊來源
- 調查和後續追蹤記錄

---

## 額外需要的文件

### 資料分析程序（8.4）
雖然未明確要求「文件化程序」，但組織必須建立以下流程：
- 資料確定、收集和分析
- 持續改進機會評估
- 統計技術（如適用）
- 分析：
  - 客戶滿意度
  - 產品要求符合性
  - 製程和產品特性與趨勢
  - 供應商
  - 其他相關資料包括回饋和風險管理輸出

---

## 按條款的必要記錄

### 第 4 條記錄
- 軟體驗證記錄（4.1.6）
- 風險管理記錄（4.1.5）
- 文件化程序和工作指導書中規定的所有記錄
- 適用法規要求所需的所有記錄

### 第 5 條記錄
- 管理審查記錄（5.6.1）
- 人員能力證據（6.2）

### 第 6 條記錄
- 基礎設施維護記錄（6.3）
- 人員培訓和能力記錄（6.2）

### 第 7 條記錄
- 產品要求審查和後續行動（7.2.2）
- 設計和開發檔案（7.3.10）包括：
  - 設計和開發計畫
  - 設計輸入
  - 設計輸出
  - 設計審查記錄
  - 設計驗證記錄
  - 設計確效記錄
  - 設計變更記錄
  - 風險管理檔案
- 設計和開發轉移記錄（7.3.8）
- 供應商評估、選擇和監測（7.4.1）
- 採購產品驗證（7.4.3）
- 產品清潔度記錄（7.5.2）
- 安裝和驗證記錄（7.5.3）
- 服務活動記錄（7.5.4）
- 每批次滅菌製程參數記錄（7.5.5, 7.5.7）
- 製程驗證記錄（7.5.6）
- 產品識別和追溯性記錄（7.5.8, 7.5.9）
  - 包括配送記錄，含收貨人名稱/地址和數量（7.5.9.2）
- 客戶財產記錄（7.5.10）
- 校正和驗證記錄（7.6）

### 第 8 條記錄
- 上市後回饋和抱怨（8.2.1, 8.2.2）
- 抱怨調查（8.2.2）
- 法規機關報告（8.2.3）
- 內部稽核記錄（8.2.4）
- 製程監測和量測結果（8.2.5）
- 產品監測和量測記錄（8.2.6）
- 產品放行權責（8.2.6）
- 不合格產品記錄（8.3.1）
- 特許記錄和權責（8.3.2）
- 交付後不合格產品行動（8.3.3）
- 返工程序和結果（8.3.4）
- 資料分析結果（8.4）
- 矯正措施記錄包括調查和後續追蹤（8.5.2）
- 預防措施記錄包括調查和後續追蹤（8.5.3）

---

## 文件矩陣

| 條款 | 文件類型 | 文件名稱 | 強制性？ | 需要記錄？ |
|------|----------|----------|----------|------------|
| 4.2.2 | 手冊 | 品質手冊 | 是 | 否 |
| 4.2.3 | 檔案 | 醫療器材檔案 | 是（每種器材） | 是 |
| 4.1.5 | 程序 | 風險管理 | 是 | 是 |
| 4.1.6 | 程序 | 軟體驗證 | 是 | 是 |
| 4.2.4 | 程序 | 文件管制 | 是 | 否 |
| 4.2.5 | 程序 | 記錄管制 | 是 | 否 |
| 5.5.3 | 程序 | 內部溝通 | 是 | 否 |
| 5.6.1 | 程序 | 管理審查 | 是 | 是 |
| 6.2 | 程序 | 能力/培訓 | 是 | 是 |
| 6.3 | 程序 | 基礎設施維護 | 當適用時 | 是 |
| 6.4.2 | 程序 | 汙染控制 | 當適用時 | 是 |
| 7.2.3 | 程序 | 客戶溝通 | 是 | 是 |
| 7.3.1-10 | 程序 | 設計和開發 | 當適用時 | 是 |
| 7.4.1 | 程序 | 採購 | 是 | 是 |
| 7.4.3 | 程序 | 採購產品驗證 | 是 | 是 |
| 7.5.1 | 程序 | 生產管制 | 是 | 是 |
| 7.5.2 | 程序 | 產品清潔度 | 當適用時 | 是 |
| 7.5.3 | 程序 | 安裝 | 當適用時 | 是 |
| 7.5.4 | 程序 | 服務 | 當適用時 | 是 |
| 7.5.6 | 程序 | 製程驗證 | 當適用時 | 是 |
| 7.5.7 | 程序 | 滅菌驗證 | 當適用時 | 是 |
| 7.5.8 | 程序 | 產品識別 | 是 | 是 |
| 7.5.9 | 程序 | 追溯性 | 是 | 是 |
| 7.5.10 | 程序 | 客戶財產 | 當適用時 | 是 |
| 7.5.11 | 程序 | 產品保存 | 是 | 是 |
| 7.6 | 程序 | 監測量測設備管制 | 是 | 是 |
| 8.2.1 | 程序 | 回饋 | 是 | 是 |
| 8.2.2 | 程序 | 抱怨處理 | 是 | 是 |
| 8.2.3 | 程序 | 法規通報 | 是 | 是 |
| 8.2.4 | 程序 | 內部稽核 | 是 | 是 |
| 8.2.5 | 程序 | 製程監測 | 是 | 是 |
| 8.2.6 | 程序 | 產品監測 | 是 | 是 |
| 8.3 | 程序 | 不合格產品管制 | 是 | 是 |
| 8.4 | 流程 | 資料分析 | 是 | 是 |
| 8.5.2 | 程序 | 矯正措施 | 是 | 是 |
| 8.5.3 | 程序 | 預防措施 | 是 | 是 |

---

## 常見額外文件（ISO 13485 未要求但通常需要）

雖然 ISO 13485 未明確要求，但以下文件通常是有效 QMS 運作和法規合規所需：

### 工作指導書
- 製造工作指導書
- 測試工作指導書
- 檢驗工作指導書
- 清潔指導書
- 設備操作指導書

### 表單和範本
- 培訓記錄表單
- 校正表單
- 稽核檢查清單
- 抱怨表單
- CAPA 表單
- 變更申請表單
- 文件審查表單
- 供應商評估表單

### 額外計畫
- 品質計畫
- 產品實現計畫
- 驗證計畫
- 臨床評估計畫
- 上市後監督計畫

### 技術文件
- 產品規格
- 物料規格
- 測試方法和協議
- 包裝規格
- 標籤圖稿
- 使用說明

### 法規文件
- 技術檔案（EU MDR/IVDR）
- 510(k) 送審（FDA）
- 臨床評估報告
- 上市後監督報告
- 週期安全更新報告

---

## 文件管理技巧

### 合併程序
多個程序可以合併為單一文件，例如：
- 「矯正和預防措施（CAPA）程序」（合併 8.5.2 和 8.5.3）
- 「文件和記錄管制程序」（合併 4.2.4 和 4.2.5）
- 「監測和量測程序」（合併 8.2.5 和 8.2.6）
- 「產品識別和追溯性程序」（合併 7.5.8 和 7.5.9）

### 確定適用性
並非所有程序都適用於所有組織。常見排除項目包括：
- 設計和開發（當僅按客戶規格製造時）
- 安裝（當產品不需要安裝時）
- 服務（當不提供服務時）
- 滅菌（當產品為非無菌時）
- 汙染控制（當不適用於產品類型時）

所有排除項目必須在品質手冊中說明理由。

### 法規要求
請記住，適用法規要求可能規定 ISO 13485 以外的額外文件，包括：
- FDA 法規（21 CFR Part 820 / QMSR）
- EU MDR/IVDR 要求
- 加拿大衛生部要求
- 其他區域法規要求

---

## 記錄保留

根據 ISO 13485:2016（4.2.5），記錄必須保留：
- **最短期限：** 組織定義的醫療器材壽命
- **額外：** 不少於任何產生記錄的保留期限
- **法規：** 適用法規要求規定的期限

組織必須定義其醫療器材的「壽命」並建立達到或超過以下的保留時間：
- ISO 13485 最低要求
- 適用法規要求（通常最少 5-10 年）
- 任何客戶合約要求

---

## 過渡至醫療器材檔案（MDF）

隨著 FDA QMSR 協調（2026 年 2 月 2 日生效），組織應準備從分開的檔案過渡至統一的醫療器材檔案（MDF），取代：
- **DHF**（設計歷史檔案）
- **DMR**（器材主記錄）
- **DHR**（器材歷史記錄）

MDF 方法與 ISO 13485:2016 要求一致，提供更統一的文件結構。
